<?xml version="1.0" encoding="utf-8" standalone="yes"?><rss version="2.0" xmlns:atom="http://www.w3.org/2005/Atom"><channel><title>Datacenter on cesun.life</title><link>https://example.org/zh-cn/tags/datacenter/</link><description>Recent content in Datacenter on cesun.life</description><generator>Hugo</generator><language>zh-cn</language><lastBuildDate>Mon, 11 Nov 2024 00:10:11 +0800</lastBuildDate><atom:link href="https://example.org/zh-cn/tags/datacenter/index.xml" rel="self" type="application/rss+xml"/><item><title>19 英寸服务器机柜</title><link>https://example.org/zh-cn/server-racks/</link><pubDate>Mon, 11 Nov 2024 00:10:11 +0800</pubDate><guid>https://example.org/zh-cn/server-racks/</guid><description>&lt;p&gt;19 英寸机柜标准化电信、计算、网络和音频设备的前面板及安装几何尺寸。
名义上的 19 英寸表示安装耳之间的面板宽度；它不规定机柜宽度、导轨间距、设备深度、电源或冷却。&lt;/p&gt;
&lt;h2 id="机架单位孔位模式和导轨"&gt;
 机架单位、孔位模式和导轨
 &lt;a href="#%e6%9c%ba%e6%9e%b6%e5%8d%95%e4%bd%8d%e5%ad%94%e4%bd%8d%e6%a8%a1%e5%bc%8f%e5%92%8c%e5%af%bc%e8%bd%a8" class="heading-anchor"&gt;
 &lt;span&gt;#&lt;/span&gt;
 &lt;/a&gt;
&lt;/h2&gt;&lt;p&gt;一个机架单位（&lt;code&gt;U&lt;/code&gt; 或 &lt;code&gt;RU&lt;/code&gt;）为 1.75 英寸（44.45 mm）。
一个 1U 间隔包含三个垂直分布的安装孔。重复前的中心距模式为 0.625 英寸、0.625 英寸和 0.5 英寸，
因此可以通过较窄的间隙识别相邻机架单位的边界。应一致地给导轨编号，
因为跨边界安装机箱会使之后每次安装都发生偏移。&lt;/p&gt;
&lt;p&gt;导轨使用带笼式螺母的方孔、无螺纹圆孔或螺纹孔。
免工具滑轨硬件并不能在所有孔位模式之间互换。
四柱机柜在前后导轨承载深服务器。两柱中继机架适合浅型设备，
而深或重型机箱需要制造商批准的搁板或中心安装套件。&lt;/p&gt;
&lt;p&gt;设备深度和可用机柜深度是两个独立测量值。检查：&lt;/p&gt;
&lt;ul&gt;
&lt;li&gt;前后导轨调节范围。&lt;/li&gt;
&lt;li&gt;机箱深度，以及连接器、线缆弯曲半径和电源线所需空间。&lt;/li&gt;
&lt;li&gt;门、风扇和线缆管理间隙。&lt;/li&gt;
&lt;li&gt;滑轨伸展范围和维护位置。&lt;/li&gt;
&lt;li&gt;侧板、零 U PDU 和垂直线缆管理器造成的阻碍。&lt;/li&gt;
&lt;/ul&gt;
&lt;h2 id="负载重心和锚固"&gt;
 负载、重心和锚固
 &lt;a href="#%e8%b4%9f%e8%bd%bd%e9%87%8d%e5%bf%83%e5%92%8c%e9%94%9a%e5%9b%ba" class="heading-anchor"&gt;
 &lt;span&gt;#&lt;/span&gt;
 &lt;/a&gt;
&lt;/h2&gt;&lt;p&gt;机柜静态额定值适用于已安装且静止的状态。动态或运输额定值考虑移动情况，可能低得多。
地板负载、脚轮、调平脚、架空地板板材和抗震要求会施加额外限制。&lt;/p&gt;
&lt;p&gt;应将重型设备安装在较低位置，因为较高重心会增加倾覆力矩。
除非机柜制造商另有规定，否则一次只伸出一个滑动机箱。
安装耳用于定位设备，但可能无法承载其全部重量；应安装所有需要的导轨、后支撑和紧固件。&lt;/p&gt;
&lt;p&gt;根据安装说明和当地要求锚固或稳定机柜。连接相邻机柜可以改善对齐，
但需要锚固时不能取代地板或墙壁锚固。移动已装满设备的机柜前，分别验证运输负载。&lt;/p&gt;
&lt;h2 id="配电和接地"&gt;
 配电和接地
 &lt;a href="#%e9%85%8d%e7%94%b5%e5%92%8c%e6%8e%a5%e5%9c%b0" class="heading-anchor"&gt;
 &lt;span&gt;#&lt;/span&gt;
 &lt;/a&gt;
&lt;/h2&gt;&lt;p&gt;电源规划应从分支电路开始，而不是从 PDU 插座数量开始。
计算稳态负载、启动或涌入行为、电源效率以及适用电气规范要求的连续负载限值。
绝不能将设备铭牌最大值之和视为电路或冷却设计有效的证明；
应测量代表性工作负载并保留有文档记录的余量。&lt;/p&gt;
&lt;p&gt;只有在连接到独立故障域时，冗余设备电源才会提高可用性。
基础设施允许时，应将其接入独立的机架 PDU、分支电路、UPS 路径和上游电源。
确认任一剩余路径都能承载故障转移负载。计量型 PDU 暴露电流或功率，
而带开关的 PDU 还允许受控操作插座。&lt;/p&gt;
&lt;p&gt;UPS 在停电期间提供桥接，并在设计限制内调节电源。
续航时间取决于实际负载、电池健康、温度和转换模式。
发电机和自动转换开关处理较长事件，但也会引入自身的转换和维护行为。&lt;/p&gt;</description></item></channel></rss>